# Runtime Synchronization Overhaul — Implementation Summary

Branches: `openplc-runtime: feat/sync-overhaul`, `strucpp: feat/threaded-var-sync`.
Validated on a Raspberry Pi 4 (aarch64) with a real Beckhoff **EK1818** EtherCAT
coupler and a 4-task stress program.

## What changed, step by step

**1. Remove dead synchronization (`c77e0b5`)**
Deleted `g_global_vars_mutex` and the entire `strucpp_set_locks` handoff — they
were created and passed to the `.so` but never locked by anyone (strucpp emits
no locking). `g_image_tables_mutex` stays; it's locked directly by the runtime.

**2. All plugin writes through the journal (`773eff2`)**
Migrated the EtherCAT bus thread's `%I` input writes from direct
`buffer_mutex`-guarded pokes to `journal_write_*` (s7comm and the Python plugins
already journaled their writes). Plugin writes are now race-free against the IEC
tasks.

**3. Lock-free journal (`0915260`)**
Replaced the single mutex-protected journal with a lock-free MPSC **double-buffer
flip**: producers claim a slot with one 32-bit `fetch_add` and publish with a
release store; the single consumer flips the active bank with one `exchange` and
drains the retired one. Needs only always-lock-free 32-bit + 8-bit atomics
(x86/arm64/armv7/riscv-with-A); compile-time **mutex fallback** otherwise.
Drop-on-overflow with logging; capacity 4096/bank.

**4. Threaded process-image model — the big lock is gone (`dda893e`, `80748b8`,
strucpp `feat/threaded-var-sync`)**
When the loaded `.so` was built threaded (exports `strucpp_threaded_abi`; the
runtime's `compile.sh` now passes `-DSTRUCPP_THREADED`), each IEC task runs its
body on **private storage with no global lock held**, so task bodies run in
parallel:
- **copy-in** (under the image mutex): drain the journal, then snapshot the
  task's located inputs from the runtime-owned image into program storage.
- **sync_in** (under a dedicated `global_mutex`): canonical globals → per-program
  private working copies (generated by strucpp).
- **run()** bodies: no lock held.
- **sync_out** (`global_mutex`): commit only *changed* globals back (memcmp vs a
  snapshot, so a task that only reads a shared global never clobbers a writer).
- **copy-out**: journal the task's *changed* located outputs (lock-free,
  dirty-diffed).

In threaded mode the image is no longer aliased to the `.so` located members
(the `temp_*` buffers back every slot), so the image stays private from program
storage and the runtime copies between them. strucpp gained
`ProgramBase::sync_in/sync_out/located_range` (appended vtable slots, no-op by
default) and `#ifdef STRUCPP_THREADED` per-program global local copies — so the
**same generated output still compiles and runs on an older, non-threaded
runtime** (it uses today's shared-reference + whole-body-lock path). A `.so`
without the capability flag uses the legacy path unchanged.

**Bonus: 32-bit Pi build fix (`075ec9f`)**
`std::atomic<uint64_t>` in the scan bookkeeping needs libatomic on armv6
(Raspberry Pi OS 32-bit). CMake now detects and links it only where required;
no-op on 64-bit, so the armv7 Docker / aarch64 builds are unaffected.

## Validation (Pi 4, aarch64, EK1818)
- Runtime + program compile clean; `.so` loads → `execution model: threaded
  process-image`.
- 4 IEC task threads (5/10/20/50 ms, distinct priorities) + the EtherCAT bus
  thread run **in parallel** — CPU time accrues proportional to each task's rate,
  confirming no serializing lock.
- ~3 min sustained run under multi-task + live EtherCAT I/O: **zero
  errors/crashes/overflow**, journal healthy.
- Lock-free journal path selected and exercised by real EK1818 input traffic.

## No dead mutex
`g_image_tables_mutex`, `g_global_mutex` (threaded global sync), `state_mutex`,
`plc_tasks_lock`, `python_blocks_mutex`, `log_mutex` are all live; the journal's
mutex exists only in the non-lock-free fallback. `buffer_mutex` was removed in
step 5 (plugin reads use `image_lock`). None dead.

**5. Flush-on-lock plugin read API — `buffer_mutex` retired (`607fc2f`)**
Added `image_lock()`/`image_unlock()`: acquire the image mutex and drain the
journal so any reader (the IEC copy-in and every plugin read) sees freshly
committed values. Writes stay lock-free via `journal_write_*`. EtherCAT `%Q`
reads, the s7comm read callback, and the Python `BufferAccessor`/`MutexManager`
all moved onto it; `buffer_mutex` and the `mutex_take/give` thunks are removed.
`BufferAccessor`'s API is unchanged, so plugin code is source-compatible. The
journal drain gained a skip-if-empty fast path so a read-heavy plugin locking
every cycle doesn't needlessly flip the bank or race producers mid-publish.

## Build/codegen fixes surfaced during hardware validation
- **`Makefile.strucpp` header dependencies (`0018b50`)**: the per-file rules
  listed only the `.cpp` as a prerequisite with no `-MMD`/`-include`, so the
  static `runtime_v4_entry.cpp` (mtime never changes) was never rebuilt when the
  per-upload `generated.hpp` changed -> a stale `constexpr locatedVarsCount`
  stayed baked in the shim object -> count/ABI mismatch -> crash. Fixed with
  `-MMD -MP` + explicit `generated.hpp`/`defines.h` prereqs on the shim.
- **strucpp threaded `sync_out()` (strucpp `876f877`)**: the compound dirty-diff
  used `.raw_ptr()`, which only exists on scalar `IECVar<T>`, so any array/struct
  `VAR_EXTERNAL` failed to compile in threaded mode. Switched to whole-object
  `__builtin_memcmp(&x, &x__prev, sizeof(x))`.

## Hardware validation (SLM-RP4, EK1818)
- `image_lock` read path: 108,450 EtherCAT cycles reading `%Q` via `image_lock`,
  0 WKC/frame errors, perfect 1 ms bus period alongside the IEC tasks.
- Concurrency stress: 3 heavy IEC tasks over structs / arrays / arrays-of-structs
  globals, sustained full load with the interval set just above the body time (no
  overflow) -> true parallelism (lockstep heartbeats, ~85% CPU/core), zero torn
  reads across ~387k compound-global reads, zero crashes.

## Known remaining refinements (not regressions; documented)
- **Debug / OPC-UA path** (reads/writes any variable) is intentionally untouched
  this pass and still takes no lock.
- The IEC `PRIORITY` value maps 1:1 to SCHED_FIFO (higher = higher); confirm this
  matches the editor's intended convention.
